id;source;source_id;target;target_id;design;offdesign;design_path;local_design;local_offdesign;label;m;m_unit;m_unit_set;m0;m_set;m_ref;m_ref_f;m_ref_d;m_ref_set;p;p_unit;p_unit_set;p0;p_set;p_ref;p_ref_f;p_ref_d;p_ref_set;h;h_unit;h_unit_set;h0;h_set;h_ref;h_ref_f;h_ref_d;h_ref_set;T;T_unit;T_unit_set;T0;T_set;T_ref;T_ref_f;T_ref_d;T_ref_set;x;x_unit;x_unit_set;x0;x_set;x_ref;x_ref_f;x_ref_d;x_ref_set;v;v_unit;v_unit_set;v0;v_set;v_ref;v_ref_f;v_ref_d;v_ref_set;Td_bp;Td_bp_unit;Td_bp_unit_set;Td_bp0;Td_bp_set;Td_bp_ref;Td_bp_ref_f;Td_bp_ref_d;Td_bp_ref_set;state;state_set;water;water0;water_set;balance
0x000001DE0EC81978;consumer32;out1;pipe32_back;in1;[];[];nan;False;False;consumer32:out1_pipe32_back:in1;0.03075713425795377;kg / s;False;0.03075713425795377;False;nan;nan;nan;False;5.2238560507150105;bar;False;5.2238560507150105;False;0x000001DE0F2059E8;1.0;-75000.0;True;230.68736556195054;kJ / kg;False;230.68736556195054;False;nan;nan;nan;False;55.00000000001131;C;False;55.00000000001131;True;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;3.119774565040698e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0EC81EB8;consumer34;out1;pipe34_back;in1;[];[];nan;False;False;consumer34:out1_pipe34_back:in1;0.06794591196054192;kg / s;False;0.06794591196054192;False;nan;nan;nan;False;5.215987834430269;bar;False;5.215987834430269;False;0x000001DE0F208080;1.0;-75000.0;True;230.68669608092563;kJ / kg;False;230.68669608092563;False;nan;nan;nan;False;54.999999999999716;C;False;54.999999999999716;True;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;6.891929525717572e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0EC84438;consumer36;out1;pipe36_back;in1;[];[];nan;False;False;consumer36:out1_pipe36_back:in1;0.04726757702882817;kg / s;False;0.04726757702882817;False;nan;nan;nan;False;5.0912376746323185;bar;False;5.0912376746323185;False;0x000001DE0F208588;1.0;-75000.0;True;230.67608146951338;kJ / kg;False;230.67608146951338;False;nan;nan;nan;False;54.999999999980844;C;False;54.999999999980844;True;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;4.794499010025464e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0EC84978;consumer38;out1;pipe38_back;in1;[];[];nan;False;False;consumer38:out1_pipe38_back:in1;0.03183299213088039;kg / s;False;0.03183299213088039;False;nan;nan;nan;False;5.082735494094573;bar;False;5.082735494094573;False;0x000001DE0F208A90;1.0;-75000.0;True;230.67535804329466;kJ / kg;False;230.67535804329466;False;nan;nan;nan;False;54.999999999982776;C;False;54.999999999982776;True;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;3.228921731553742e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0EC84EB8;consumer40;out1;pipe40_back;in1;[];[];nan;False;False;consumer40:out1_pipe40_back:in1;0.14090416807561937;kg / s;False;0.14090416807561937;False;nan;nan;nan;False;5.047065290794066;bar;False;5.047065290794066;False;0x000001DE0F208F98;1.0;-75000.0;True;230.67232296556497;kJ / kg;False;230.67232296556497;False;nan;nan;nan;False;54.99999999999267;C;False;54.99999999999267;True;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.00014292380888392898;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0EC88438;consumer42;out1;pipe42_back;in1;[];[];nan;False;False;consumer42:out1_pipe42_back:in1;0.07229136497746483;kg / s;False;0.07229136497746483;False;nan;nan;nan;False;5.068610284599337;bar;False;5.068610284599337;False;0x000001DE0F6554E0;1.0;-75000.0;True;230.67415616898424;kJ / kg;False;230.67415616898424;False;nan;nan;nan;False;54.99999999999778;C;False;54.99999999999778;True;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;7.332747870191482e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0EC88978;consumer44;out1;pipe44_back;in1;[];[];nan;False;False;consumer44:out1_pipe44_back:in1;0.06374852318818906;kg / s;False;0.06374852318818906;False;nan;nan;nan;False;5.0671116755653935;bar;False;5.0671116755653935;False;0x000001DE0F6559E8;1.0;-75000.0;True;230.67402865655333;kJ / kg;False;230.67402865655333;False;nan;nan;nan;False;54.99999999999545;C;False;54.99999999999545;True;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;6.46622011873814e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0EC88EB8;consumer45;out1;pipe45_back;in1;[];[];nan;False;False;consumer45:out1_pipe45_back:in1;0.07539793513769;kg / s;False;0.07539793513769;False;nan;nan;nan;False;5.055052440744821;bar;False;5.055052440744821;False;0x000001DE0F655EF0;1.0;-75000.0;True;230.67300256988275;kJ / kg;False;230.67300256988275;False;nan;nan;nan;False;55.00000000000307;C;False;55.00000000000307;True;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;7.647861955491735e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F690A58;K3_splitter;out1;pipe4_feed;in1;[];[];nan;False;False;K3_splitter:out1_pipe4_feed:in1;1.1007632286547517;kg / s;False;1.1007632286547517;False;nan;nan;nan;False;6.502568696407178;bar;False;6.502568696407178;False;nan;nan;nan;False;334.2929739964495;kJ / kg;False;334.2929739964495;False;nan;nan;nan;False;79.71416102822525;C;False;79.71416102822525;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0011322229160092559;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F6908D0;K4_splitter;out1;pipe5_feed;in1;[];[];nan;False;False;K4_splitter:out1_pipe5_feed:in1;0.053632214586054126;kg / s;False;0.053632214586054126;False;nan;nan;nan;False;6.427274009908268;bar;False;6.427274009908268;False;nan;nan;nan;False;333.73769927460364;kJ / kg;False;333.73769927460364;False;nan;nan;nan;False;79.5832345385981;C;False;79.5832345385981;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;5.5160594920977106e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F6903C8;K14_splitter;out1;pipe15_feed;in1;[];[];nan;False;False;K14_splitter:out1_pipe15_feed:in1;0.42670935738208926;kg / s;False;0.42670935738208926;False;nan;nan;nan;False;5.242762169845795;bar;False;5.242762169845795;False;nan;nan;nan;False;325.5533376642837;kJ / kg;False;325.5533376642837;False;nan;nan;nan;False;77.65466754444338;C;False;77.65466754444338;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0004383578397103672;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F690208;K19_splitter;out1;pipe20_feed;in1;[];[];nan;False;False;K19_splitter:out1_pipe20_feed:in1;0.2862157055971135;kg / s;False;0.2862157055971135;False;nan;nan;nan;False;6.279657095572269;bar;False;6.279657095572269;False;nan;nan;nan;False;332.573245220977;kJ / kg;False;332.573245220977;False;nan;nan;nan;False;79.30846956204027;C;False;79.30846956204027;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.00029432254616655525;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F6718D0;K20_splitter;out1;pipe21_feed;in1;[];[];nan;False;False;K20_splitter:out1_pipe21_feed:in1;0.1807125087396915;kg / s;False;0.1807125087396915;False;nan;nan;nan;False;6.2743956436940485;bar;False;6.2743956436940485;False;nan;nan;nan;False;330.4536035792166;kJ / kg;False;330.4536035792166;False;nan;nan;nan;False;78.80327952804402;C;False;78.80327952804402;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0001857714486045165;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F671358;K23_splitter;out1;pipe24_feed;in1;[];[];nan;False;False;K23_splitter:out1_pipe24_feed:in1;0.06451698978039892;kg / s;False;0.06451698978039892;False;nan;nan;nan;False;6.227188008848899;bar;False;6.227188008848899;False;nan;nan;nan;False;331.81414509006163;kJ / kg;False;331.81414509006163;False;nan;nan;nan;False;79.12851479332193;C;False;79.12851479332193;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;6.633694676747957e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F6712E8;K25_splitter;out1;pipe26_feed;in1;[];[];nan;False;False;K25_splitter:out1_pipe26_feed:in1;0.05505031001300855;kg / s;False;0.05505031001300855;False;nan;nan;nan;False;6.157223112852665;bar;False;6.157223112852665;False;nan;nan;nan;False;330.9866868393017;kJ / kg;False;330.9866868393017;False;nan;nan;nan;False;78.93259250493816;C;False;78.93259250493816;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;5.6596358508809375e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F22C550;K27_splitter;out1;pipe28_feed;in1;[];[];nan;False;False;K27_splitter:out1_pipe28_feed:in1;0.06530820537921286;kg / s;False;0.06530820537921286;False;nan;nan;nan;False;6.0748566208142;bar;False;6.0748566208142;False;nan;nan;nan;False;330.0905227253943;kJ / kg;False;330.0905227253943;False;nan;nan;nan;False;78.72052188545035;C;False;78.72052188545035;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;6.713356388014293e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F62C2B0;K29_splitter;out1;pipe30_feed;in1;[];[];nan;False;False;K29_splitter:out1_pipe30_feed:in1;0.04589419654179634;kg / s;False;0.04589419654179634;False;nan;nan;nan;False;6.013193629178745;bar;False;6.013193629178745;False;nan;nan;nan;False;329.09559252199165;kJ / kg;False;329.09559252199165;False;nan;nan;nan;False;78.48450447515489;C;False;78.48450447515489;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;4.717002175022392e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F289E10;K31_splitter;out1;pipe32_feed;in1;[];[];nan;False;False;K31_splitter:out1_pipe32_feed:in1;0.03075713425795377;kg / s;False;0.03075713425795377;False;nan;nan;nan;False;5.974540694595624;bar;False;5.974540694595624;False;nan;nan;nan;False;328.0569310231834;kJ / kg;False;328.0569310231834;False;nan;nan;nan;False;78.23761399543332;C;False;78.23761399543332;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;3.160728722647287e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F659DA0;K33_splitter;out1;pipe34_feed;in1;[];[];nan;False;False;K33_splitter:out1_pipe34_feed:in1;0.06794591196054192;kg / s;False;0.06794591196054192;False;nan;nan;nan;False;5.96609965934858;bar;False;5.96609965934858;False;nan;nan;nan;False;326.9578783688107;kJ / kg;False;326.9578783688107;False;nan;nan;nan;False;77.97573873018308;C;False;77.97573873018308;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;6.981249933784832e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0EC8C4A8;K35_splitter;out1;pipe36_feed;in1;[];[];nan;False;False;K35_splitter:out1_pipe36_feed:in1;0.04726757702882817;kg / s;False;0.04726757702882817;False;nan;nan;nan;False;5.848874724535824;bar;False;5.848874724535824;False;nan;nan;nan;False;325.78794901981587;kJ / kg;False;325.78794901981587;False;nan;nan;nan;False;77.69903002545118;C;False;77.69903002545118;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;4.855790964576658e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0EC8C9E8;K37_splitter;out1;pipe38_feed;in1;[];[];nan;False;False;K37_splitter:out1_pipe38_feed:in1;0.03183299213088039;kg / s;False;0.03183299213088039;False;nan;nan;nan;False;5.833654215153652;bar;False;5.833654215153652;False;nan;nan;nan;False;324.3698391604353;kJ / kg;False;324.3698391604353;False;nan;nan;nan;False;77.36118397015275;C;False;77.36118397015275;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;3.2695081402656715e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0EC8CF28;K39_splitter;out1;pipe40_feed;in1;[];[];nan;False;False;K39_splitter:out1_pipe40_feed:in1;0.14090416807561937;kg / s;False;0.14090416807561937;False;nan;nan;nan;False;5.822785331450003;bar;False;5.822785331450003;False;nan;nan;nan;False;322.857436645394;kJ / kg;False;322.857436645394;False;nan;nan;nan;False;77.00075068005481;C;False;77.00075068005481;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.00014468756006929664;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F627BE0;K41_splitter;out1;pipe42_feed;in1;[];[];nan;False;False;K41_splitter:out1_pipe42_feed:in1;0.07229136497746483;kg / s;False;0.07229136497746483;False;nan;nan;nan;False;5.820608048828934;bar;False;5.820608048828934;False;nan;nan;nan;False;320.35279907777505;kJ / kg;False;320.35279907777505;False;nan;nan;nan;False;76.40349948894033;C;False;76.40349948894033;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;7.420487314975776e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F6276A0;K43_splitter;out1;pipe44_feed;in1;[];[];nan;False;False;K43_splitter:out1_pipe44_feed:in1;0.06374852318818906;kg / s;False;0.06374852318818906;False;nan;nan;nan;False;5.818449080218118;bar;False;5.818449080218118;False;nan;nan;nan;False;316.58405794008485;kJ / kg;False;316.58405794008485;False;nan;nan;nan;False;75.50468084097605;C;False;75.50468084097605;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;6.539957825275114e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F6AE278;pipe4_back;out1;K3_valve_0;in1;[];[];nan;False;False;pipe4_back:out1_K3_valve_0:in1;1.1007632286547517;kg / s;False;1.1007632286547517;False;nan;nan;nan;False;5.097479538674904;bar;False;5.097479538674904;False;nan;nan;nan;False;220.6386913850854;kJ / kg;False;220.6386913850854;False;nan;nan;nan;False;52.59950901030328;C;False;52.59950901030328;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0011152441109909302;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F205048;pipe5_back;out1;K4_valve_0;in1;[];[];nan;False;False;pipe5_back:out1_K4_valve_0:in1;0.053632214586054126;kg / s;False;0.053632214586054126;False;nan;nan;nan;False;5.672000640192646;bar;False;5.672000640192646;False;nan;nan;nan;False;223.9640055754911;kJ / kg;False;223.9640055754911;False;nan;nan;nan;False;53.383043986349435;C;False;53.383043986349435;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;5.4356732142902456e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F205080;pipe15_back;out1;K14_valve_0;in1;[];[];nan;False;False;pipe15_back:out1_K14_valve_0:in1;0.42670935738208926;kg / s;False;0.42670935738208926;False;nan;nan;nan;False;3.834655439334968;bar;False;3.834655439334968;False;nan;nan;nan;False;229.7359754774863;kJ / kg;False;229.7359754774863;False;nan;nan;nan;False;54.80078232037607;C;False;54.80078232037607;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0004328064967604593;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F6A93C8;pipe20_back;out1;K19_valve_0;in1;[];[];nan;False;False;pipe20_back:out1_K19_valve_0:in1;0.2862157055971135;kg / s;False;0.2862157055971135;False;nan;nan;nan;False;4.930910012418036;bar;False;4.930910012418036;False;nan;nan;nan;False;226.69833746674541;kJ / kg;False;226.69833746674541;False;nan;nan;nan;False;54.05208160429362;C;False;54.05208160429362;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.00029018538776690885;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F6A9278;pipe21_back;out1;K20_valve_0;in1;[];[];nan;False;False;pipe21_back:out1_K20_valve_0:in1;0.1807125087396915;kg / s;False;0.1807125087396915;False;nan;nan;nan;False;5.436176314456179;bar;False;5.436176314456179;False;nan;nan;nan;False;228.6813022718109;kJ / kg;False;228.6813022718109;False;nan;nan;nan;False;54.51597534970608;C;False;54.51597534970608;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.000183256160785551;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F6A9240;pipe24_back;out1;K23_valve_0;in1;[];[];nan;False;False;pipe24_back:out1_K23_valve_0:in1;0.06451698978039892;kg / s;False;0.06451698978039892;False;nan;nan;nan;False;5.454249824992899;bar;False;5.454249824992899;False;nan;nan;nan;False;225.07289812712378;kJ / kg;False;225.07289812712378;False;nan;nan;nan;False;53.65268848357056;C;False;53.65268848357056;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;6.5397666467236e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F1FE6A0;pipe26_back;out1;K25_valve_0;in1;[];[];nan;False;False;pipe26_back:out1_K25_valve_0:in1;0.05505031001300855;kg / s;False;0.05505031001300855;False;nan;nan;nan;False;5.3993777086505785;bar;False;5.3993777086505785;False;nan;nan;nan;False;224.11257750518635;kJ / kg;False;224.11257750518635;False;nan;nan;nan;False;53.42414690375824;C;False;53.42414690375824;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;5.579575891491522e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F1FE358;pipe28_back;out1;K27_valve_0;in1;[];[];nan;False;False;pipe28_back:out1_K27_valve_0:in1;0.06530820537921286;kg / s;False;0.06530820537921286;False;nan;nan;nan;False;5.274292340927428;bar;False;5.274292340927428;False;nan;nan;nan;False;225.43682910358467;kJ / kg;False;225.43682910358467;False;nan;nan;nan;False;53.74339628578781;C;False;53.74339628578781;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;6.62031065867923e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F1E9C50;pipe30_back;out1;K29_valve_0;in1;[];[];nan;False;False;pipe30_back:out1_K29_valve_0:in1;0.04589419654179634;kg / s;False;0.04589419654179634;False;nan;nan;nan;False;5.257190042921682;bar;False;5.257190042921682;False;nan;nan;nan;False;222.80842371338062;kJ / kg;False;222.80842371338062;False;nan;nan;nan;False;53.115157564232334;C;False;53.115157564232334;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;4.6509058390507454e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F1FA780;pipe32_back;out1;K31_valve_0;in1;[];[];nan;False;False;pipe32_back:out1_K31_valve_0:in1;0.03075713425795377;kg / s;False;0.03075713425795377;False;nan;nan;nan;False;5.223122318695897;bar;False;5.223122318695897;False;nan;nan;nan;False;219.37876422413765;kJ / kg;False;219.37876422413765;False;nan;nan;nan;False;52.29559887571668;C;False;52.29559887571668;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;3.115709006931565e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F1FA240;pipe34_back;out1;K33_valve_0;in1;[];[];nan;False;False;pipe34_back:out1_K33_valve_0:in1;0.06794591196054192;kg / s;False;0.06794591196054192;False;nan;nan;nan;False;5.215868056781762;bar;False;5.215868056781762;False;nan;nan;nan;False;225.0683385204426;kJ / kg;False;225.0683385204426;False;nan;nan;nan;False;53.656466039913425;C;False;53.656466039913425;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;6.887424560438024e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F1FA278;pipe36_back;out1;K35_valve_0;in1;[];[];nan;False;False;pipe36_back:out1_K35_valve_0:in1;0.04726757702882817;kg / s;False;0.04726757702882817;False;nan;nan;nan;False;5.08339921269962;bar;False;5.08339921269962;False;nan;nan;nan;False;223.2528979589503;kJ / kg;False;223.2528979589503;False;nan;nan;nan;False;53.225009788818625;C;False;53.225009788818625;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;4.790372727212176e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F1F40F0;pipe38_back;out1;K37_valve_0;in1;[];[];nan;False;False;pipe38_back:out1_K37_valve_0:in1;0.03183299213088039;kg / s;False;0.03183299213088039;False;nan;nan;nan;False;5.081753093775371;bar;False;5.081753093775371;False;nan;nan;nan;False;219.89829101907273;kJ / kg;False;219.89829101907273;False;nan;nan;nan;False;52.42275167321833;C;False;52.42275167321833;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;3.2249081583841214e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F6499E8;pipe40_back;out1;K39_valve_0;in1;[];[];nan;False;False;pipe40_back:out1_K39_valve_0:in1;0.14090416807561937;kg / s;False;0.14090416807561937;False;nan;nan;nan;False;5.020705865683989;bar;False;5.020705865683989;False;nan;nan;nan;False;228.1921384237685;kJ / kg;False;228.1921384237685;False;nan;nan;nan;False;54.40746677961772;C;False;54.40746677961772;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0001428825564546474;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F6270F0;pipe42_back;out1;K41_valve_0;in1;[];[];nan;False;False;pipe42_back:out1_K41_valve_0:in1;0.07229136497746483;kg / s;False;0.07229136497746483;False;nan;nan;nan;False;5.06647906897786;bar;False;5.06647906897786;False;nan;nan;nan;False;225.8647565303997;kJ / kg;False;225.8647565303997;False;nan;nan;nan;False;53.84997440836008;C;False;53.84997440836008;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;7.328640176298267e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F628A90;pipe44_back;out1;K43_valve_0;in1;[];[];nan;False;False;pipe44_back:out1_K43_valve_0:in1;0.06374852318818906;kg / s;False;0.06374852318818906;False;nan;nan;nan;False;5.065688307981616;bar;False;5.065688307981616;False;nan;nan;nan;False;225.2278178175341;kJ / kg;False;225.2278178175341;False;nan;nan;nan;False;53.69767139713656;C;False;53.69767139713656;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;6.462122206574266e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F628F60;K3_splitter;out2;pipe6_feed;in1;[];[];nan;False;False;K3_splitter:out2_pipe6_feed:in1;0.590772708308217;kg / s;False;0.590772708308217;False;nan;nan;nan;False;6.502568696407178;bar;False;6.502568696407178;False;nan;nan;nan;False;334.29297399644963;kJ / kg;False;334.29297399644963;False;nan;nan;nan;False;79.71416102822525;C;False;79.71416102822525;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0006076569248382911;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F628A58;K4_splitter;out2;pipe18_feed;in1;[];[];nan;False;False;K4_splitter:out2_pipe18_feed:in1;1.0471310140686976;kg / s;False;1.0471310140686976;False;nan;nan;nan;False;6.427274009908268;bar;False;6.427274009908268;False;nan;nan;nan;False;333.73769927460364;kJ / kg;False;333.73769927460364;False;nan;nan;nan;False;79.5832345385981;C;False;79.5832345385981;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0010769715578974937;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F6A64E0;K14_splitter;out2;pipe16_feed;in1;[];[];nan;False;False;K14_splitter:out2_pipe16_feed:in1;0.1640633509261278;kg / s;False;0.1640633509261278;False;nan;nan;nan;False;5.242762169845795;bar;False;5.242762169845795;False;nan;nan;nan;False;325.5533376642837;kJ / kg;False;325.5533376642837;False;nan;nan;nan;False;77.65466754444338;C;False;77.65466754444338;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.00016854201775383886;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F6A6A20;K19_splitter;out2;pipe23_feed;in1;[];[];nan;False;False;K19_splitter:out2_pipe23_feed:in1;0.7609153084715841;kg / s;False;0.7609153084715841;False;nan;nan;nan;False;6.279657095572269;bar;False;6.279657095572269;False;nan;nan;nan;False;332.573245220977;kJ / kg;False;332.573245220977;False;nan;nan;nan;False;79.30846956204027;C;False;79.30846956204027;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0007824676515890154;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F6A6F60;K20_splitter;out2;pipe22_feed;in1;[];[];nan;False;False;K20_splitter:out2_pipe22_feed:in1;0.105503196857422;kg / s;False;0.105503196857422;False;nan;nan;nan;False;6.2743956436940485;bar;False;6.2743956436940485;False;nan;nan;nan;False;330.4536035792166;kJ / kg;False;330.4536035792166;False;nan;nan;nan;False;78.80327952804402;C;False;78.80327952804402;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.00010845669649156916;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F6A04E0;K23_splitter;out2;pipe25_feed;in1;[];[];nan;False;False;K23_splitter:out2_pipe25_feed:in1;0.6963983186911852;kg / s;False;0.6963983186911852;False;nan;nan;nan;False;6.227188008848899;bar;False;6.227188008848899;False;nan;nan;nan;False;331.8141450900615;kJ / kg;False;331.8141450900615;False;nan;nan;nan;False;79.12851479332193;C;False;79.12851479332193;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0007160429888812735;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F6A0A20;K25_splitter;out2;pipe27_feed;in1;[];[];nan;False;False;K25_splitter:out2_pipe27_feed:in1;0.6413480086781767;kg / s;False;0.6413480086781767;False;nan;nan;nan;False;6.157223112852665;bar;False;6.157223112852665;False;nan;nan;nan;False;330.98668683930157;kJ / kg;False;330.98668683930157;False;nan;nan;nan;False;78.93259250493816;C;False;78.93259250493816;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0006593598077737212;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F6A0F60;K27_splitter;out2;pipe29_feed;in1;[];[];nan;False;False;K27_splitter:out2_pipe29_feed:in1;0.5760398032989638;kg / s;False;0.5760398032989638;False;nan;nan;nan;False;6.0748566208142;bar;False;6.0748566208142;False;nan;nan;nan;False;330.0905227253942;kJ / kg;False;330.0905227253942;False;nan;nan;nan;False;78.72052188545035;C;False;78.72052188545035;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0005921400642955785;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F6214E0;K29_splitter;out2;pipe31_feed;in1;[];[];nan;False;False;K29_splitter:out2_pipe31_feed:in1;0.5301456067571675;kg / s;False;0.5301456067571675;False;nan;nan;nan;False;6.013193629178745;bar;False;6.013193629178745;False;nan;nan;nan;False;329.09559252199153;kJ / kg;False;329.09559252199153;False;nan;nan;nan;False;78.48450447515489;C;False;78.48450447515489;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0005448832681654448;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F621A20;K31_splitter;out2;pipe33_feed;in1;[];[];nan;False;False;K31_splitter:out2_pipe33_feed:in1;0.4993884724992137;kg / s;False;0.4993884724992137;False;nan;nan;nan;False;5.974540694595624;bar;False;5.974540694595624;False;nan;nan;nan;False;328.05693102318327;kJ / kg;False;328.05693102318327;False;nan;nan;nan;False;78.23761399543332;C;False;78.23761399543332;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.000513191988417789;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F621F60;K33_splitter;out2;pipe35_feed;in1;[];[];nan;False;False;K33_splitter:out2_pipe35_feed:in1;0.4314425605386718;kg / s;False;0.4314425605386718;False;nan;nan;nan;False;5.96609965934858;bar;False;5.96609965934858;False;nan;nan;nan;False;326.9578783688106;kJ / kg;False;326.9578783688106;False;nan;nan;nan;False;77.97573873018308;C;False;77.97573873018308;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0004432950063193968;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F65E4E0;K35_splitter;out2;pipe37_feed;in1;[];[];nan;False;False;K35_splitter:out2_pipe37_feed:in1;0.38417498350984364;kg / s;False;0.38417498350984364;False;nan;nan;nan;False;5.848874724535824;bar;False;5.848874724535824;False;nan;nan;nan;False;325.78794901981576;kJ / kg;False;325.78794901981576;False;nan;nan;nan;False;77.69903002545118;C;False;77.69903002545118;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.00039466237345014445;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F65EA20;K37_splitter;out2;pipe39_feed;in1;[];[];nan;False;False;K37_splitter:out2_pipe39_feed:in1;0.35234199137896327;kg / s;False;0.35234199137896327;False;nan;nan;nan;False;5.833654215153652;bar;False;5.833654215153652;False;nan;nan;nan;False;324.36983916043516;kJ / kg;False;324.36983916043516;False;nan;nan;nan;False;77.36118397015275;C;False;77.36118397015275;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0003618839863480586;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F65EF60;K39_splitter;out2;pipe41_feed;in1;[];[];nan;False;False;K39_splitter:out2_pipe41_feed:in1;0.2114378233033439;kg / s;False;0.2114378233033439;False;nan;nan;nan;False;5.822785331450003;bar;False;5.822785331450003;False;nan;nan;nan;False;322.8574366453939;kJ / kg;False;322.8574366453939;False;nan;nan;nan;False;77.00075068005481;C;False;77.00075068005481;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0002171151015469308;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0EC904E0;K41_splitter;out2;pipe43_feed;in1;[];[];nan;False;False;K41_splitter:out2_pipe43_feed:in1;0.13914645832587907;kg / s;False;0.13914645832587907;False;nan;nan;nan;False;5.820608048828934;bar;False;5.820608048828934;False;nan;nan;nan;False;320.35279907777493;kJ / kg;False;320.35279907777493;False;nan;nan;nan;False;76.40349948894033;C;False;76.40349948894033;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.00014282957988867137;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0EC90A20;K43_splitter;out2;pipe45_feed;in1;[];[];nan;False;False;K43_splitter:out2_pipe45_feed:in1;0.07539793513769;kg / s;False;0.07539793513769;False;nan;nan;nan;False;5.818449080218118;bar;False;5.818449080218118;False;nan;nan;nan;False;316.58405794008485;kJ / kg;False;316.58405794008485;False;nan;nan;nan;False;75.50468084097605;C;False;75.50468084097605;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;7.735070418143893e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F205668;pipe6_back;out1;K3_valve_1;in1;[];[];nan;False;False;pipe6_back:out1_K3_valve_1:in1;0.590772708308217;kg / s;False;0.590772708308217;False;nan;nan;nan;False;2.0847676991081254;bar;False;2.0847676991081254;False;nan;nan;nan;False;222.71069726205243;kJ / kg;False;222.71069726205243;False;nan;nan;nan;False;53.15666115909329;C;False;53.15666115909329;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0005987833750307146;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F205710;pipe18_back;out1;K4_valve_1;in1;[];[];nan;False;False;pipe18_back:out1_K4_valve_1:in1;1.0471310140686976;kg / s;False;1.0471310140686976;False;nan;nan;nan;False;4.284751710359273;bar;False;4.284751710359273;False;nan;nan;nan;False;220.85417239633685;kJ / kg;False;220.85417239633685;False;nan;nan;nan;False;52.66768623842097;C;False;52.66768623842097;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0010609788353164809;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F6E1400;pipe16_back;out1;K14_valve_1;in1;[];[];nan;False;False;pipe16_back:out1_K14_valve_1:in1;0.1640633509261278;kg / s;False;0.1640633509261278;False;nan;nan;nan;False;4.390608053404002;bar;False;4.390608053404002;False;nan;nan;nan;False;225.98031226160774;kJ / kg;False;225.98031226160774;False;nan;nan;nan;False;53.89140156734072;C;False;53.89140156734072;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.00016632986354544622;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F6E13C8;pipe23_back;out1;K19_valve_1;in1;[];[];nan;False;False;pipe23_back:out1_K19_valve_1:in1;0.7609153084715841;kg / s;False;0.7609153084715841;False;nan;nan;nan;False;4.902294673439827;bar;False;4.902294673439827;False;nan;nan;nan;False;219.72008017003262;kJ / kg;False;219.72008017003262;False;nan;nan;nan;False;52.38380659325912;C;False;52.38380659325912;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0007708531241227744;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F1E24E0;pipe22_back;out1;K20_valve_1;in1;[];[];nan;False;False;pipe22_back:out1_K20_valve_1:in1;0.105503196857422;kg / s;False;0.105503196857422;False;nan;nan;nan;False;5.421766490274523;bar;False;5.421766490274523;False;nan;nan;nan;False;227.2460241627137;kJ / kg;False;227.2460241627137;False;nan;nan;nan;False;54.17304270288389;C;False;54.17304270288389;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.00010697043592800348;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F1D51D0;pipe25_back;out1;K23_valve_1;in1;[];[];nan;False;False;pipe25_back:out1_K23_valve_1:in1;0.6963983186911852;kg / s;False;0.6963983186911852;False;nan;nan;nan;False;4.830060669072071;bar;False;4.830060669072071;False;nan;nan;nan;False;219.77326240740794;kJ / kg;False;219.77326240740794;False;nan;nan;nan;False;52.398006183406665;C;False;52.398006183406665;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0007055005184160804;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F1D5208;pipe27_back;out1;K25_valve_1;in1;[];[];nan;False;False;pipe27_back:out1_K25_valve_1:in1;0.6413480086781767;kg / s;False;0.6413480086781767;False;nan;nan;nan;False;4.692643324384175;bar;False;4.692643324384175;False;nan;nan;nan;False;219.99723762184627;kJ / kg;False;219.99723762184627;False;nan;nan;nan;False;52.45438870954166;C;False;52.45438870954166;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0006497519918559906;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F6C5978;pipe29_back;out1;K27_valve_1;in1;[];[];nan;False;False;pipe29_back:out1_K27_valve_1:in1;0.5760398032989638;kg / s;False;0.5760398032989638;False;nan;nan;nan;False;4.696019701786609;bar;False;4.696019701786609;False;nan;nan;nan;False;220.04537424399314;kJ / kg;False;220.04537424399314;False;nan;nan;nan;False;52.46583203593718;C;False;52.46583203593718;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0005835910929940237;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F6C5940;pipe31_back;out1;K29_valve_1;in1;[];[];nan;False;False;pipe31_back:out1_K29_valve_1:in1;0.5301456067571675;kg / s;False;0.5301456067571675;False;nan;nan;nan;False;4.684445733426106;bar;False;4.684445733426106;False;nan;nan;nan;False;220.5288542261966;kJ / kg;False;220.5288542261966;False;nan;nan;nan;False;52.581699047188465;C;False;52.581699047188465;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0005371250914475683;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0EC93BE0;pipe33_back;out1;K31_valve_1;in1;[];[];nan;False;False;pipe33_back:out1_K31_valve_1:in1;0.4993884724992137;kg / s;False;0.4993884724992137;False;nan;nan;nan;False;4.707415451496415;bar;False;4.707415451496415;False;nan;nan;nan;False;221.3407431402517;kJ / kg;False;221.3407431402517;False;nan;nan;nan;False;52.775399229796164;C;False;52.775399229796164;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.000506009151693473;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0EC93BA8;pipe35_back;out1;K33_valve_1;in1;[];[];nan;False;False;pipe35_back:out1_K33_valve_1:in1;0.43144256053867175;kg / s;False;0.43144256053867175;False;nan;nan;nan;False;4.466963255655047;bar;False;4.466963255655047;False;nan;nan;nan;False;221.61471092135233;kJ / kg;False;221.61471092135233;False;nan;nan;nan;False;52.8458415328426;C;False;52.8458415328426;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.00043718176594812196;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0EC97630;pipe37_back;out1;K35_valve_1;in1;[];[];nan;False;False;pipe37_back:out1_K35_valve_1:in1;0.38417498350984364;kg / s;False;0.38417498350984364;False;nan;nan;nan;False;4.566455776384134;bar;False;4.566455776384134;False;nan;nan;nan;False;222.30676309281043;kJ / kg;False;222.30676309281043;False;nan;nan;nan;False;53.0093113786192;C;False;53.0093113786192;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.00038931409171130525;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0EC97B38;pipe39_back;out1;K37_valve_1;in1;[];[];nan;False;False;pipe39_back:out1_K37_valve_1:in1;0.35234199137896327;kg / s;False;0.35234199137896327;False;nan;nan;nan;False;4.51119773518219;bar;False;4.51119773518219;False;nan;nan;nan;False;223.5838731580084;kJ / kg;False;223.5838731580084;False;nan;nan;nan;False;53.315859199734575;C;False;53.315859199734575;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0003571085761707703;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0EC97B00;pipe41_back;out1;K39_valve_1;in1;[];[];nan;False;False;pipe41_back:out1_K39_valve_1:in1;0.2114378233033439;kg / s;False;0.2114378233033439;False;nan;nan;nan;False;4.564139538275133;bar;False;4.564139538275133;False;nan;nan;nan;False;222.2579532830572;kJ / kg;False;222.2579532830572;False;nan;nan;nan;False;52.997685843525915;C;False;52.997685843525915;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0002142650581159377;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0EC9A588;pipe43_back;out1;K41_valve_1;in1;[];[];nan;False;False;pipe43_back:out1_K41_valve_1:in1;0.13914645832587905;kg / s;False;0.13914645832587905;False;nan;nan;nan;False;4.563375398403955;bar;False;4.563375398403955;False;nan;nan;nan;False;223.02409411427263;kJ / kg;False;223.02409411427263;False;nan;nan;nan;False;53.18092359791564;C;False;53.18092359791564;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.00014101942069052187;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0EC9AA90;pipe45_back;out1;K43_valve_1;in1;[];[];nan;False;False;pipe45_back:out1_K43_valve_1:in1;0.07539793513769;kg / s;False;0.07539793513769;False;nan;nan;nan;False;5.04079448929472;bar;False;5.04079448929472;False;nan;nan;nan;False;226.05974980963086;kJ / kg;False;226.05974980963086;False;nan;nan;nan;False;53.89712936872911;C;False;53.89712936872911;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;7.643756178174971e-05;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F23D7B8;pipe3_feed;out1;K3_splitter;in1;[];[];nan;False;False;pipe3_feed:out1_K3_splitter:in1;1.6915359369629688;kg / s;False;1.6915359369629688;False;nan;nan;nan;False;6.502568696407178;bar;False;6.502568696407178;False;nan;nan;nan;False;334.29297399644963;kJ / kg;False;334.29297399644963;False;nan;nan;nan;False;79.71416102822525;C;False;79.71416102822525;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.001739879840847547;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F23D5C0;pipe4_feed;out1;K4_splitter;in1;[];[];nan;False;False;pipe4_feed:out1_K4_splitter:in1;1.1007632286547517;kg / s;False;1.1007632286547517;False;nan;nan;nan;False;6.427274009908268;bar;False;6.427274009908268;False;nan;nan;nan;False;333.73769927460364;kJ / kg;False;333.73769927460364;False;nan;nan;nan;False;79.5832345385981;C;False;79.5832345385981;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0011321321528184709;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F6FAB00;pipe14_feed;out1;K14_splitter;in1;[];[];nan;False;False;pipe14_feed:out1_K14_splitter:in1;0.590772708308217;kg / s;False;0.590772708308217;False;nan;nan;nan;False;5.242762169845795;bar;False;5.242762169845795;False;nan;nan;nan;False;325.5533376642837;kJ / kg;False;325.5533376642837;False;nan;nan;nan;False;77.65466754444338;C;False;77.65466754444338;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.000606899857464206;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F6FA630;pipe19_feed;out1;K19_splitter;in1;[];[];nan;False;False;pipe19_feed:out1_K19_splitter:in1;1.0471310140686976;kg / s;False;1.0471310140686976;False;nan;nan;nan;False;6.279657095572269;bar;False;6.279657095572269;False;nan;nan;nan;False;332.5732452209771;kJ / kg;False;332.5732452209771;False;nan;nan;nan;False;79.30846956204027;C;False;79.30846956204027;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0010767901977555708;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F22CB70;pipe20_feed;out1;K20_splitter;in1;[];[];nan;False;False;pipe20_feed:out1_K20_splitter:in1;0.2862157055971135;kg / s;False;0.2862157055971135;False;nan;nan;nan;False;6.2743956436940485;bar;False;6.2743956436940485;False;nan;nan;nan;False;330.4536035792166;kJ / kg;False;330.4536035792166;False;nan;nan;nan;False;78.80327952804402;C;False;78.80327952804402;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0002942281450960857;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F6E1FD0;pipe23_feed;out1;K23_splitter;in1;[];[];nan;False;False;pipe23_feed:out1_K23_splitter:in1;0.7609153084715841;kg / s;False;0.7609153084715841;False;nan;nan;nan;False;6.227188008848899;bar;False;6.227188008848899;False;nan;nan;nan;False;331.8141450900615;kJ / kg;False;331.8141450900615;False;nan;nan;nan;False;79.12851479332193;C;False;79.12851479332193;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0007823799356487531;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F6E1EF0;pipe25_feed;out1;K25_splitter;in1;[];[];nan;False;False;pipe25_feed:out1_K25_splitter:in1;0.6963983186911852;kg / s;False;0.6963983186911852;False;nan;nan;nan;False;6.157223112852665;bar;False;6.157223112852665;False;nan;nan;nan;False;330.98668683930157;kJ / kg;False;330.98668683930157;False;nan;nan;nan;False;78.93259250493816;C;False;78.93259250493816;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0007159561662825305;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0EC9D0B8;pipe27_feed;out1;K27_splitter;in1;[];[];nan;False;False;pipe27_feed:out1_K27_splitter:in1;0.6413480086781767;kg / s;False;0.6413480086781767;False;nan;nan;nan;False;6.0748566208142;bar;False;6.0748566208142;False;nan;nan;nan;False;330.0905227253942;kJ / kg;False;330.0905227253942;False;nan;nan;nan;False;78.72052188545035;C;False;78.72052188545035;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0006592736281757216;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0EC9D5C0;pipe29_feed;out1;K29_splitter;in1;[];[];nan;False;False;pipe29_feed:out1_K29_splitter:in1;0.5760398032989638;kg / s;False;0.5760398032989638;False;nan;nan;nan;False;6.013193629178745;bar;False;6.013193629178745;False;nan;nan;nan;False;329.09559252199153;kJ / kg;False;329.09559252199153;False;nan;nan;nan;False;78.48450447515489;C;False;78.48450447515489;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0005920532899156687;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F210400;pipe31_feed;out1;K31_splitter;in1;[];[];nan;False;False;pipe31_feed:out1_K31_splitter:in1;0.5301456067571675;kg / s;False;0.5301456067571675;False;nan;nan;nan;False;5.974540694595624;bar;False;5.974540694595624;False;nan;nan;nan;False;328.05693102318327;kJ / kg;False;328.05693102318327;False;nan;nan;nan;False;78.23761399543332;C;False;78.23761399543332;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0005447992756442619;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0EC9DAC8;pipe33_feed;out1;K33_splitter;in1;[];[];nan;False;False;pipe33_feed:out1_K33_splitter:in1;0.4993884724992137;kg / s;False;0.4993884724992137;False;nan;nan;nan;False;5.96609965934858;bar;False;5.96609965934858;False;nan;nan;nan;False;326.9578783688106;kJ / kg;False;326.9578783688106;False;nan;nan;nan;False;77.97573873018308;C;False;77.97573873018308;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0005131075056572451;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0EC9DFD0;pipe35_feed;out1;K35_splitter;in1;[];[];nan;False;False;pipe35_feed:out1_K35_splitter:in1;0.4314425605386718;kg / s;False;0.4314425605386718;False;nan;nan;nan;False;5.848874724535824;bar;False;5.848874724535824;False;nan;nan;nan;False;325.78794901981576;kJ / kg;False;325.78794901981576;False;nan;nan;nan;False;77.69903002545118;C;False;77.69903002545118;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.00044322028309591105;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F6DBEB8;pipe37_feed;out1;K37_splitter;in1;[];[];nan;False;False;pipe37_feed:out1_K37_splitter:in1;0.38417498350984364;kg / s;False;0.38417498350984364;False;nan;nan;nan;False;5.833654215153652;bar;False;5.833654215153652;False;nan;nan;nan;False;324.36983916043516;kJ / kg;False;324.36983916043516;False;nan;nan;nan;False;77.36118397015275;C;False;77.36118397015275;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0003945790677507153;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F6DB978;pipe39_feed;out1;K39_splitter;in1;[];[];nan;False;False;pipe39_feed:out1_K39_splitter:in1;0.35234199137896327;kg / s;False;0.35234199137896327;False;nan;nan;nan;False;5.822785331450003;bar;False;5.822785331450003;False;nan;nan;nan;False;322.8574366453939;kJ / kg;False;322.8574366453939;False;nan;nan;nan;False;77.00075068005481;C;False;77.00075068005481;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0003618026616162274;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F6DB438;pipe41_feed;out1;K41_splitter;in1;[];[];nan;False;False;pipe41_feed:out1_K41_splitter:in1;0.2114378233033439;kg / s;False;0.2114378233033439;False;nan;nan;nan;False;5.820608048828934;bar;False;5.820608048828934;False;nan;nan;nan;False;320.35279907777493;kJ / kg;False;320.35279907777493;False;nan;nan;nan;False;76.40349948894033;C;False;76.40349948894033;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.00021703445303842913;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F6D6470;pipe43_feed;out1;K43_splitter;in1;[];[];nan;False;False;pipe43_feed:out1_K43_splitter:in1;0.13914645832587907;kg / s;False;0.13914645832587907;False;nan;nan;nan;False;5.818449080218118;bar;False;5.818449080218118;False;nan;nan;nan;False;316.58405794008473;kJ / kg;False;316.58405794008473;False;nan;nan;nan;False;75.50468084097605;C;False;75.50468084097605;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0001427502824341901;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F713A20;K3_merge;out1;pipe3_back;in1;[];[];nan;False;False;K3_merge:out1_pipe3_back:in1;1.6915359369629688;kg / s;False;1.6915359369629688;False;nan;nan;nan;False;4.597479538674904;bar;False;4.597479538674904;False;0x000001DE0F6AE278;1.0;-50000.0;True;221.36234407068196;kJ / kg;False;221.36234407068196;False;nan;nan;nan;False;52.78281557639565;C;False;52.78281557639565;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.001713975980158466;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F713588;K4_merge;out1;pipe4_back;in1;[];[];nan;False;False;K4_merge:out1_pipe4_back:in1;1.1007632286547517;kg / s;False;1.1007632286547517;False;nan;nan;nan;False;5.172000640192647;bar;False;5.172000640192647;False;0x000001DE0F205048;1.0;-50000.0;True;221.00569202930555;kJ / kg;False;221.00569202930555;False;nan;nan;nan;False;52.68575683857449;C;False;52.68575683857449;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0011152861819826636;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F713240;K14_merge;out1;pipe14_back;in1;[];[];nan;False;False;K14_merge:out1_pipe14_back:in1;0.590772708308217;kg / s;False;0.590772708308217;False;nan;nan;nan;False;3.334655439334968;bar;False;3.334655439334968;False;0x000001DE0F205080;1.0;-50000.0;True;228.69299112245147;kJ / kg;False;228.69299112245147;False;nan;nan;nan;False;54.56158090285646;C;False;54.56158090285646;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0005991572691059828;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F1EEA20;K19_merge;out1;pipe19_back;in1;[];[];nan;False;False;K19_merge:out1_pipe19_back:in1;1.0471310140686976;kg / s;False;1.0471310140686976;False;nan;nan;nan;False;4.430910012418036;bar;False;4.430910012418036;False;0x000001DE0F6A93C8;1.0;-50000.0;True;221.62746979862965;kJ / kg;False;221.62746979862965;False;nan;nan;nan;False;52.849630704609694;C;False;52.849630704609694;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.00106106393845391;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F1EE4A8;K20_merge;out1;pipe20_back;in1;[];[];nan;False;False;K20_merge:out1_pipe20_back:in1;0.2862157055971135;kg / s;False;0.2862157055971135;False;nan;nan;nan;False;4.936176314456178;bar;False;4.936176314456178;False;0x000001DE0F6A9278;1.0;-50000.0;True;228.15223826194696;kJ / kg;False;228.15223826194696;False;nan;nan;nan;False;54.39964813166597;C;False;54.39964813166597;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.00029023434416234814;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F1FE240;K23_merge;out1;pipe23_back;in1;[];[];nan;False;False;K23_merge:out1_pipe23_back:in1;0.7609153084715841;kg / s;False;0.7609153084715841;False;nan;nan;nan;False;4.9542498249929;bar;False;4.9542498249929;False;0x000001DE0F6A9240;1.0;-50000.0;True;220.2226114213679;kJ / kg;False;220.2226114213679;False;nan;nan;nan;False;52.5029306880092;C;False;52.5029306880092;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0007708949025820919;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F1E9F60;K25_merge;out1;pipe25_back;in1;[];[];nan;False;False;K25_merge:out1_pipe25_back:in1;0.6963983186911852;kg / s;False;0.6963983186911852;False;nan;nan;nan;False;4.8993777086505785;bar;False;4.8993777086505785;False;0x000001DE0F1FE6A0;1.0;-50000.0;True;220.32255537507197;kJ / kg;False;220.32255537507197;False;nan;nan;nan;False;52.52795781137911;C;False;52.52795781137911;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0007055418486115329;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F1E90F0;K27_merge;out1;pipe27_back;in1;[];[];nan;False;False;K27_merge:out1_pipe27_back:in1;0.6413480086781767;kg / s;False;0.6413480086781767;False;nan;nan;nan;False;4.7742923409274285;bar;False;4.7742923409274285;False;0x000001DE0F1FE358;1.0;-50000.0;True;220.59438388696165;kJ / kg;False;220.59438388696165;False;nan;nan;nan;False;52.59553110561319;C;False;52.59553110561319;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0006497931895733642;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F1E9400;K29_merge;out1;pipe29_back;in1;[];[];nan;False;False;K29_merge:out1_pipe29_back:in1;0.5760398032989638;kg / s;False;0.5760398032989638;False;nan;nan;nan;False;4.757190042921682;bar;False;4.757190042921682;False;0x000001DE0F1E9C50;1.0;-50000.0;True;220.7104719017051;kJ / kg;False;220.7104719017051;False;nan;nan;nan;False;52.62364508894501;C;False;52.62364508894501;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.00058363325517818;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F1E2C18;K31_merge;out1;pipe31_back;in1;[];[];nan;False;False;K31_merge:out1_pipe31_back:in1;0.5301456067571675;kg / s;False;0.5301456067571675;False;nan;nan;nan;False;4.723122318695897;bar;False;4.723122318695897;False;0x000001DE0F1FA780;1.0;-50000.0;True;221.22691620635834;kJ / kg;False;221.22691620635834;False;nan;nan;nan;False;52.74785512157138;C;False;52.74785512157138;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0005371666301470209;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F1E2A90;K33_merge;out1;pipe33_back;in1;[];[];nan;False;False;K33_merge:out1_pipe33_back:in1;0.4993884724992137;kg / s;False;0.4993884724992137;False;nan;nan;nan;False;4.715868056781762;bar;False;4.715868056781762;False;0x000001DE0F1FA240;1.0;-50000.0;True;222.08460538170684;kJ / kg;False;222.08460538170684;False;nan;nan;nan;False;52.953125091192135;C;False;52.953125091192135;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0005060518643448326;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F1E2198;K35_merge;out1;pipe35_back;in1;[];[];nan;False;False;K35_merge:out1_pipe35_back:in1;0.43144256053867175;kg / s;False;0.43144256053867175;False;nan;nan;nan;False;4.58339921269962;bar;False;4.58339921269962;False;0x000001DE0F1FA278;1.0;-50000.0;True;222.41041884390066;kJ / kg;False;222.41041884390066;False;nan;nan;nan;False;53.033754145026364;C;False;53.033754145026364;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.00043721874882470386;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F6FAD68;K37_merge;out1;pipe37_back;in1;[];[];nan;False;False;K37_merge:out1_pipe37_back:in1;0.38417498350984364;kg / s;False;0.38417498350984364;False;nan;nan;nan;False;4.581753093775371;bar;False;4.581753093775371;False;0x000001DE0F1F40F0;1.0;-50000.0;True;223.2784833948474;kJ / kg;False;223.2784833948474;False;nan;nan;nan;False;53.241384336868066;C;False;53.241384336868066;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.00038935708731640634;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F1CFCF8;K39_merge;out1;pipe39_back;in1;[];[];nan;False;False;K39_merge:out1_pipe39_back:in1;0.35234199137896327;kg / s;False;0.35234199137896327;False;nan;nan;nan;False;4.520705865683989;bar;False;4.520705865683989;False;0x000001DE0F6499E8;1.0;-50000.0;True;224.63107780672289;kJ / kg;False;224.63107780672289;False;nan;nan;nan;False;53.56609551661279;C;False;53.56609551661279;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.00035715139920775816;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F1CF400;K41_merge;out1;pipe41_back;in1;[];[];nan;False;False;K41_merge:out1_pipe41_back:in1;0.2114378233033439;kg / s;False;0.2114378233033439;False;nan;nan;nan;False;4.56647906897786;bar;False;4.56647906897786;False;0x000001DE0F6270F0;1.0;-50000.0;True;223.99532698213744;kJ / kg;False;223.99532698213744;False;nan;nan;nan;False;53.41312604333922;C;False;53.41312604333922;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.0002143077047550147;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
0x000001DE0F23D630;K43_merge;out1;pipe43_back;in1;[];[];nan;False;False;K43_merge:out1_pipe43_back:in1;0.13914645832587905;kg / s;False;0.13914645832587905;False;nan;nan;nan;False;4.565688307981616;bar;False;4.565688307981616;False;0x000001DE0F628A90;1.0;-50000.0;True;225.678608697401;kJ / kg;False;225.678608697401;False;nan;nan;nan;False;53.815680882984395;C;False;53.815680882984395;False;nan;nan;nan;False;-1.0;-;False;nan;False;nan;nan;nan;False;0.00014106249003892034;m3 / s;False;nan;False;nan;nan;nan;False;nan;C;False;nan;False;nan;nan;nan;False;nan;False;1;1;False;False
